&HEAD CHID='TEST'/
&TIME T_END=3000.0/
&DUMP RENDER_FILE='TEST.ge1', COLUMN_DUMP_LIMIT=.TRUE., DT_RESTART=50.0, DT_SL3D=0.25/
&MISC HUMIDITY=70.0, TMPA=29.0, HVAC_PRES_RELAX=0.5/

&MESH ID='MESH1', IJK=41,46,30, XB=0.5,4.6,0.9,5.5,0.0,3.0/
&MESH ID='MESH2', IJK=40,46,30, XB=4.6,8.6,0.9,5.5,0.0,3.0/
&MESH ID='MESH3', IJK=39,46,30, XB=8.6,12.5,0.9,5.5,0.0,3.0/


&REAC ID='WOOD',
      FUEL='REAC_FUEL',
      C=1.0,
      H=1.7,
      O=0.83,
      AUTO_IGNITION_TEMPERATURE=0.0,
      SOOT_H_FRACTION=0.0,
      SOOT_YIELD=0.03,
      HEAT_OF_COMBUSTION=1.8E4/

&PROP ID='THCP props', BEAD_DIAMETER=6.0E-3/
&PROP ID='THCP01 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='THCP02 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='THCP03 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='THCP04 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='THCP05 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='THCP06 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='THCP07 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='THCP08 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='S2TC props', BEAD_DIAMETER=6.0E-3/
&PROP ID='S3TC props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check01 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check02 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check03 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check04 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check05 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check06 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check07 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check08 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check09 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check10 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check11 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check12 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check13 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check14 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check15 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check16 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check17 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check18 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check19 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check20 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check21 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check22 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check23 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check24 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check25 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check26 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check27 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check28 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check29 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check30 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check31 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check32 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check33 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check34 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check35 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check36 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check37 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check38 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check39 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check40 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check41 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check42 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check43 props', BEAD_DIAMETER=6.0E-3/
&PROP ID='TC_Check44 props', BEAD_DIAMETER=6.0E-3/
&CTRL ID='S2Control', FUNCTION_TYPE='DEADBAND', SETPOINT=23.0,200.0, ON_BOUND='UPPER', LATCH=.FALSE., INPUT_ID='S2TC'/
&CTRL ID='S3Control', FUNCTION_TYPE='DEADBAND', SETPOINT=23.0,200.0, ON_BOUND='UPPER', LATCH=.FALSE., INPUT_ID='S3TC'/
&DEVC ID='FLUX', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.1,2.0,1.75, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX01', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.1,2.0,1.25, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX02', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.1,2.0,0.75, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX03', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.1,2.0,0.25, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX04', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.1,1.0,1.75, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX05', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.1,1.0,1.25, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX06', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.1,1.0,0.75, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX07', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=2.1,1.0,0.25, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX12', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=4.2,4.4,1.95, ORIENTATION=-1.0,0.0,0.0/
&DEVC ID='FLUX13', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=4.2,4.4,1.75, ORIENTATION=-1.0,0.0,0.0/
&DEVC ID='FLUX14', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=4.2,4.4,1.55, ORIENTATION=-1.0,0.0,0.0/
&DEVC ID='THCP', PROP_ID='THCP props', QUANTITY='THERMOCOUPLE', XYZ=2.6,3.6,2.15/
&DEVC ID='THCP01', PROP_ID='THCP01 props', QUANTITY='THERMOCOUPLE', XYZ=2.6,2.6,2.15/
&DEVC ID='THCP02', PROP_ID='THCP02 props', QUANTITY='THERMOCOUPLE', XYZ=2.6,4.6,2.15/
&DEVC ID='FLUX15', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.2,2.0,1.75, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX16', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.2,2.0,1.25, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX17', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.2,2.0,0.75, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX18', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.2,2.0,0.25, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX19', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.2,1.0,1.75, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX20', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.2,1.0,1.25, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX21', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.2,1.0,0.75, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX22', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=6.2,1.0,0.25, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX27', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.3,4.4,1.95, ORIENTATION=-1.0,0.0,0.0/
&DEVC ID='FLUX28', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.3,4.4,1.75, ORIENTATION=-1.0,0.0,0.0/
&DEVC ID='FLUX29', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=8.3,4.4,1.55, ORIENTATION=-1.0,0.0,0.0/
&DEVC ID='THCP03', PROP_ID='THCP03 props', QUANTITY='THERMOCOUPLE', XYZ=6.7,3.6,2.15/
&DEVC ID='THCP04', PROP_ID='THCP04 props', QUANTITY='THERMOCOUPLE', XYZ=6.7,2.6,2.15/
&DEVC ID='THCP05', PROP_ID='THCP05 props', QUANTITY='THERMOCOUPLE', XYZ=6.7,4.6,2.15/
&DEVC ID='FLUX30', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.3,2.0,1.75, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX31', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.3,2.0,1.25, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX32', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.3,2.0,0.75, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX33', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.3,2.0,0.25, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX34', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.3,1.0,1.75, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX35', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.3,1.0,1.25, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX36', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.3,1.0,0.75, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='FLUX37', QUANTITY='RADIATIVE HEAT FLUX GAS', XYZ=10.3,1.0,0.25, ORIENTATION=0.0,1.0,0.0/
&DEVC ID='THCP06', PROP_ID='THCP06 props', QUANTITY='THERMOCOUPLE', XYZ=10.8,3.6,2.15/
&DEVC ID='THCP07', PROP_ID='THCP07 props', QUANTITY='THERMOCOUPLE', XYZ=10.8,2.6,2.15/
&DEVC ID='THCP08', PROP_ID='THCP08 props', QUANTITY='THERMOCOUPLE', XYZ=10.8,4.6,2.15/
&DEVC ID='S2TC', PROP_ID='S2TC props', QUANTITY='THERMOCOUPLE', XYZ=5.4,3.6,0.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='S3TC', PROP_ID='S3TC props', QUANTITY='THERMOCOUPLE', XYZ=9.6,3.6,0.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check', PROP_ID='TC_Check props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.1,1.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check01', PROP_ID='TC_Check01 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.1,1.4, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check02', PROP_ID='TC_Check02 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.1,1.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check03', PROP_ID='TC_Check03 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.1,1.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check04', PROP_ID='TC_Check04 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.1,1.7, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check05', PROP_ID='TC_Check05 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.1,1.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check06', PROP_ID='TC_Check06 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.1,1.9, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check07', PROP_ID='TC_Check07 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.1,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check08', PROP_ID='TC_Check08 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.1,2.1, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check09', PROP_ID='TC_Check09 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.3,1.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check10', PROP_ID='TC_Check10 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.3,1.4, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check11', PROP_ID='TC_Check11 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.3,1.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check12', PROP_ID='TC_Check12 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.3,1.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check13', PROP_ID='TC_Check13 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.3,1.7, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check14', PROP_ID='TC_Check14 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.3,1.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check15', PROP_ID='TC_Check15 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.3,1.9, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check16', PROP_ID='TC_Check16 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.3,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check17', PROP_ID='TC_Check17 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.3,2.1, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check18', PROP_ID='TC_Check18 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.5,1.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check19', PROP_ID='TC_Check19 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.5,1.4, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check20', PROP_ID='TC_Check20 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.5,1.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check21', PROP_ID='TC_Check21 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.5,1.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check22', PROP_ID='TC_Check22 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.5,1.7, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check23', PROP_ID='TC_Check23 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.5,1.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check24', PROP_ID='TC_Check24 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.5,1.9, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check25', PROP_ID='TC_Check25 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.5,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check26', PROP_ID='TC_Check26 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.5,2.1, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check27', PROP_ID='TC_Check27 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.7,1.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check28', PROP_ID='TC_Check28 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.7,1.4, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check29', PROP_ID='TC_Check29 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.7,1.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check30', PROP_ID='TC_Check30 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.7,1.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check31', PROP_ID='TC_Check31 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.7,1.7, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check32', PROP_ID='TC_Check32 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.7,1.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check33', PROP_ID='TC_Check33 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.7,1.9, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check34', PROP_ID='TC_Check34 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.7,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check35', PROP_ID='TC_Check35 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.7,2.1, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check36', PROP_ID='TC_Check36 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.9,1.3, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check37', PROP_ID='TC_Check37 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.9,1.4, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check38', PROP_ID='TC_Check38 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.9,1.5, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check39', PROP_ID='TC_Check39 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.9,1.6, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check40', PROP_ID='TC_Check40 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.9,1.7, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check41', PROP_ID='TC_Check41 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.9,1.8, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check42', PROP_ID='TC_Check42 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.9,1.9, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check43', PROP_ID='TC_Check43 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.9,2.0, ORIENTATION=1.0,0.0,0.0/
&DEVC ID='TC_Check44', PROP_ID='TC_Check44 props', QUANTITY='THERMOCOUPLE', XYZ=5.4,4.9,2.1, ORIENTATION=1.0,0.0,0.0/

&MATL ID='WOOD_MATL_WALL',
      SPECIFIC_HEAT=1.3,
      CONDUCTIVITY=0.14,
      DENSITY=64.32,
      HEAT_OF_COMBUSTION=1.8E4/
&MATL ID='CORRUGATEDCARDBOARD_MATL',
      SPECIFIC_HEAT=2.7,
      CONDUCTIVITY=0.42,
      DENSITY=2.7,
      HEAT_OF_COMBUSTION=1.0985E4/
&MATL ID='STEEL_MATL',
      SPECIFIC_HEAT=0.6,
      CONDUCTIVITY=45.0,
      DENSITY=7850.0,
      EMISSIVITY=0.42/

&SURF ID='WOOD_WALL',
      COLOR='ORANGE',
      HRRPUA=241.5,
      RAMP_Q='WOOD_WALL_RAMP_Q',
      IGNITION_TEMPERATURE=350.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='WOOD_MATL_WALL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.05,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&RAMP ID='WOOD_WALL_RAMP_Q', T=0.0, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1.01, F=0.03/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2.03, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=3.04, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=4.06, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=5.07, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=6.08, F=0.25/
&RAMP ID='WOOD_WALL_RAMP_Q', T=7.1, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=8.11, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=9.13, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=10.14, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=11.15, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=12.17, F=0.67/
&RAMP ID='WOOD_WALL_RAMP_Q', T=13.18, F=0.74/
&RAMP ID='WOOD_WALL_RAMP_Q', T=14.2, F=0.66/
&RAMP ID='WOOD_WALL_RAMP_Q', T=15.21, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=16.22, F=0.85/
&RAMP ID='WOOD_WALL_RAMP_Q', T=17.24, F=0.64/
&RAMP ID='WOOD_WALL_RAMP_Q', T=18.25, F=0.83/
&RAMP ID='WOOD_WALL_RAMP_Q', T=19.27, F=0.71/
&RAMP ID='WOOD_WALL_RAMP_Q', T=20.28, F=0.8/
&RAMP ID='WOOD_WALL_RAMP_Q', T=21.29, F=0.78/
&RAMP ID='WOOD_WALL_RAMP_Q', T=22.31, F=0.77/
&RAMP ID='WOOD_WALL_RAMP_Q', T=23.32, F=0.73/
&RAMP ID='WOOD_WALL_RAMP_Q', T=24.34, F=0.92/
&RAMP ID='WOOD_WALL_RAMP_Q', T=25.35, F=0.81/
&RAMP ID='WOOD_WALL_RAMP_Q', T=26.36, F=0.86/
&RAMP ID='WOOD_WALL_RAMP_Q', T=27.38, F=1.0/
&RAMP ID='WOOD_WALL_RAMP_Q', T=28.39, F=0.88/
&RAMP ID='WOOD_WALL_RAMP_Q', T=29.41, F=0.81/
&RAMP ID='WOOD_WALL_RAMP_Q', T=30.42, F=0.86/
&RAMP ID='WOOD_WALL_RAMP_Q', T=31.43, F=0.85/
&RAMP ID='WOOD_WALL_RAMP_Q', T=32.45, F=0.8/
&RAMP ID='WOOD_WALL_RAMP_Q', T=33.46, F=0.75/
&RAMP ID='WOOD_WALL_RAMP_Q', T=34.48, F=0.75/
&RAMP ID='WOOD_WALL_RAMP_Q', T=35.49, F=0.79/
&RAMP ID='WOOD_WALL_RAMP_Q', T=36.5, F=0.75/
&RAMP ID='WOOD_WALL_RAMP_Q', T=37.52, F=0.82/
&RAMP ID='WOOD_WALL_RAMP_Q', T=38.53, F=0.87/
&RAMP ID='WOOD_WALL_RAMP_Q', T=39.55, F=0.73/
&RAMP ID='WOOD_WALL_RAMP_Q', T=40.56, F=0.74/
&RAMP ID='WOOD_WALL_RAMP_Q', T=41.57, F=0.66/
&RAMP ID='WOOD_WALL_RAMP_Q', T=42.59, F=0.69/
&RAMP ID='WOOD_WALL_RAMP_Q', T=43.6, F=0.84/
&RAMP ID='WOOD_WALL_RAMP_Q', T=44.62, F=0.68/
&RAMP ID='WOOD_WALL_RAMP_Q', T=45.63, F=0.61/
&RAMP ID='WOOD_WALL_RAMP_Q', T=46.64, F=0.65/
&RAMP ID='WOOD_WALL_RAMP_Q', T=47.66, F=0.59/
&RAMP ID='WOOD_WALL_RAMP_Q', T=48.67, F=0.64/
&RAMP ID='WOOD_WALL_RAMP_Q', T=49.69, F=0.68/
&RAMP ID='WOOD_WALL_RAMP_Q', T=50.7, F=0.68/
&RAMP ID='WOOD_WALL_RAMP_Q', T=51.72, F=0.74/
&RAMP ID='WOOD_WALL_RAMP_Q', T=52.73, F=0.64/
&RAMP ID='WOOD_WALL_RAMP_Q', T=53.74, F=0.6/
&RAMP ID='WOOD_WALL_RAMP_Q', T=54.76, F=0.6/
&RAMP ID='WOOD_WALL_RAMP_Q', T=55.77, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=56.78, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=57.8, F=0.62/
&RAMP ID='WOOD_WALL_RAMP_Q', T=58.81, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=59.83, F=0.68/
&RAMP ID='WOOD_WALL_RAMP_Q', T=60.84, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=61.85, F=0.64/
&RAMP ID='WOOD_WALL_RAMP_Q', T=62.87, F=0.67/
&RAMP ID='WOOD_WALL_RAMP_Q', T=63.88, F=0.65/
&RAMP ID='WOOD_WALL_RAMP_Q', T=64.9, F=0.58/
&RAMP ID='WOOD_WALL_RAMP_Q', T=65.91, F=0.67/
&RAMP ID='WOOD_WALL_RAMP_Q', T=66.93, F=0.63/
&RAMP ID='WOOD_WALL_RAMP_Q', T=67.94, F=0.66/
&RAMP ID='WOOD_WALL_RAMP_Q', T=68.95, F=0.64/
&RAMP ID='WOOD_WALL_RAMP_Q', T=70.54, F=0.61/
&RAMP ID='WOOD_WALL_RAMP_Q', T=71.02, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=71.99, F=0.59/
&RAMP ID='WOOD_WALL_RAMP_Q', T=73.01, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=74.02, F=0.68/
&RAMP ID='WOOD_WALL_RAMP_Q', T=75.04, F=0.6/
&RAMP ID='WOOD_WALL_RAMP_Q', T=76.05, F=0.75/
&RAMP ID='WOOD_WALL_RAMP_Q', T=77.35, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=78.08, F=0.73/
&RAMP ID='WOOD_WALL_RAMP_Q', T=79.09, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=80.11, F=0.63/
&RAMP ID='WOOD_WALL_RAMP_Q', T=81.12, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=82.13, F=0.59/
&RAMP ID='WOOD_WALL_RAMP_Q', T=83.15, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=84.16, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=85.18, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=86.19, F=0.62/
&RAMP ID='WOOD_WALL_RAMP_Q', T=87.21, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=88.22, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=89.23, F=0.64/
&RAMP ID='WOOD_WALL_RAMP_Q', T=90.25, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=91.26, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=92.28, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=93.29, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=94.3, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=95.32, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=96.33, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=97.34, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=98.36, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=99.37, F=0.58/
&RAMP ID='WOOD_WALL_RAMP_Q', T=100.39, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=101.4, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=102.42, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=103.43, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=104.44, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=105.46, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=106.47, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=107.49, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=108.5, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=109.51, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=110.53, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=111.54, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=112.56, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=113.57, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=114.58, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=115.6, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=116.61, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=117.62, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=118.64, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=119.65, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=120.67, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=121.68, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=122.7, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=123.71, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=124.72, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=125.74, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=126.75, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=127.76, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=128.78, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=129.79, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=130.81, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=131.82, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=132.83, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=133.85, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=134.86, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=135.88, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=136.89, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=137.91, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=138.92, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=139.93, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=140.95, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=141.96, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=142.98, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=143.99, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=145.0, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=146.02, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=147.03, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=148.04, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=149.06, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=150.07, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=151.09, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=152.1, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=153.11, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=154.13, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=155.14, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=156.16, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=157.17, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=158.19, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=159.2, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=160.21, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=161.23, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=162.24, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=163.26, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=164.27, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=165.28, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=166.3, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=167.31, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=168.32, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=169.34, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=170.35, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=171.37, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=172.38, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=173.4, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=174.41, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=175.42, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=176.44, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=177.45, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=179.4, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=179.75, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=180.49, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=181.51, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=182.52, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=183.54, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=184.55, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=185.56, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=186.58, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=187.59, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=188.61, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=189.62, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=190.63, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=191.65, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=192.66, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=193.68, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=194.69, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=195.7, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=196.72, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=197.73, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=198.75, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=199.76, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=200.77, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=201.79, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=202.8, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=203.82, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=204.83, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=205.84, F=0.29/
&RAMP ID='WOOD_WALL_RAMP_Q', T=206.86, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=207.87, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=208.89, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=209.9, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=210.92, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=211.93, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=212.94, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=213.96, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=214.97, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=215.98, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=217.0, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=218.01, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=219.03, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=220.04, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=221.06, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=222.07, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=223.08, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=224.1, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=225.11, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=226.13, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=227.14, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=228.15, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=229.17, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=230.18, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=231.2, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=232.21, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=233.22, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=234.24, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=235.25, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=236.26, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=237.28, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=238.29, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=239.31, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=240.32, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=241.34, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=242.35, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=243.36, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=244.38, F=0.29/
&RAMP ID='WOOD_WALL_RAMP_Q', T=245.39, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=246.41, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=247.42, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=248.43, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=249.45, F=0.29/
&RAMP ID='WOOD_WALL_RAMP_Q', T=250.46, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=251.47, F=0.29/
&RAMP ID='WOOD_WALL_RAMP_Q', T=252.49, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=253.5, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=254.52, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=255.53, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=256.54, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=257.56, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=258.57, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=259.59, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=260.6, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=261.62, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=262.63, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=263.64, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=264.66, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=265.67, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=266.69, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=267.7, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=268.71, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=269.73, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=270.74, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=271.75, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=272.77, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=273.78, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=274.8, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=275.81, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=276.83, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=277.84, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=278.85, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=280.69, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=281.04, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=281.9, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=282.91, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=283.92, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=284.94, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=285.95, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=286.96, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=287.98, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=288.99, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=290.01, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=291.02, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=292.04, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=293.05, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=294.06, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=295.08, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=296.09, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=297.11, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=298.12, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=299.13, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=300.15, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=301.16, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=302.17, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=303.19, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=304.2, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=305.22, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=306.23, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=307.24, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=308.26, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=309.27, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=310.29, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=311.3, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=312.32, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=313.33, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=314.34, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=315.36, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=316.37, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=317.39, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=318.4, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=319.41, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=320.43, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=321.44, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=322.45, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=323.47, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=324.48, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=325.5, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=326.51, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=327.52, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=328.54, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=329.55, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=330.57, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=331.58, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=332.6, F=0.29/
&RAMP ID='WOOD_WALL_RAMP_Q', T=333.61, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=334.62, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=335.64, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=336.65, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=337.67, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=338.68, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=339.69, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=340.71, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=341.72, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=342.74, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=343.75, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=344.76, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=345.78, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=346.79, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=347.81, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=348.82, F=0.29/
&RAMP ID='WOOD_WALL_RAMP_Q', T=349.83, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=350.85, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=351.86, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=352.88, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=353.89, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=354.9, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=355.92, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=356.93, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=357.95, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=358.96, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=359.97, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=360.99, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=362.0, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=363.02, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=364.03, F=0.29/
&RAMP ID='WOOD_WALL_RAMP_Q', T=365.05, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=366.06, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=367.07, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=368.09, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=369.1, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=370.17, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=371.13, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=372.14, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=373.16, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=374.17, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=375.19, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=376.23, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=377.21, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=378.23, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=379.24, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=380.26, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=381.94, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=382.28, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=383.3, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=384.31, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=385.32, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=386.38, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=387.35, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=388.37, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=389.38, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=390.39, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=391.41, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=392.42, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=393.44, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=394.45, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=395.46, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=396.48, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=397.49, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=398.51, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=399.52, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=400.54, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=401.55, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=402.56, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=403.58, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=404.59, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=405.61, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=406.62, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=407.63, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=408.65, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=409.66, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=410.67, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=411.69, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=412.7, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=413.72, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=414.73, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=415.74, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=416.76, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=417.77, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=418.79, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=419.8, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=420.91, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=421.83, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=422.84, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=423.95, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=425.02, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=425.88, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=426.9, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=427.91, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=428.93, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=429.94, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=430.95, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=431.97, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=432.98, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=434.0, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=435.01, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=436.02, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=437.04, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=438.05, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=439.07, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=440.08, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=441.09, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=442.11, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=443.12, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=444.14, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=445.15, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=446.16, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=447.29, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=448.19, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=449.21, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=450.22, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=451.23, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=452.25, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=453.26, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=454.28, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=455.29, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=456.3, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=457.32, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=458.33, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=459.35, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=460.36, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=461.37, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=462.39, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=463.4, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=464.51, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=465.43, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=466.44, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=467.46, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=468.47, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=469.63, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=470.5, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=471.51, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=472.53, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=473.54, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=474.56, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=475.57, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=476.58, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=477.6, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=478.61, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=479.63, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=480.64, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=481.65, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=483.36, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=483.71, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=484.7, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=485.71, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=486.72, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=487.74, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=488.87, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=489.77, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=490.78, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=491.79, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=492.81, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=493.82, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=494.84, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=495.85, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=496.86, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=497.88, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=498.89, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=499.91, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=500.92, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=501.93, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=502.95, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=503.96, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=504.98, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=505.99, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=507.0, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=508.02, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=509.13, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=510.05, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=511.06, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=512.07, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=513.09, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=514.1, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=515.12, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=516.13, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=517.14, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=518.16, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=519.17, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=520.19, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=521.2, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=522.21, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=523.23, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=524.24, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=525.26, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=526.27, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=527.28, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=528.3, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=529.31, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=530.33, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=531.34, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=532.35, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=533.37, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=534.38, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=535.4, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=536.41, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=537.42, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=538.44, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=539.45, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=540.47, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=541.48, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=542.49, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=543.51, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=544.52, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=545.54, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=546.55, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=547.56, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=548.58, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=549.59, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=550.61, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=551.62, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=552.63, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=553.65, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=554.66, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=555.68, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=556.69, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=557.7, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=558.72, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=559.73, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=560.75, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=561.76, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=562.77, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=563.79, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=564.8, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=565.82, F=0.26/
&RAMP ID='WOOD_WALL_RAMP_Q', T=566.83, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=567.84, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=568.86, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=569.87, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=570.89, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=571.9, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=572.91, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=573.93, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=574.94, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=575.96, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=576.97, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=577.98, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=579.0, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=580.01, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=581.03, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=582.04, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=583.05, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=584.63, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=585.08, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=586.1, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=587.11, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=588.12, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=589.14, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=590.15, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=591.17, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=592.18, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=593.2, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=594.21, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=595.22, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=596.24, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=597.25, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=598.26, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=599.28, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=600.29, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=601.31, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=602.32, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=603.33, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=604.35, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=605.36, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=606.37, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=607.39, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=608.4, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=609.42, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=610.43, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=611.45, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=612.46, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=613.47, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=614.49, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=615.5, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=616.52, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=617.53, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=618.54, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=619.56, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=620.57, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=621.58, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=622.6, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=623.61, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=624.63, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=625.64, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=626.66, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=627.67, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=628.68, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=629.7, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=630.71, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=631.73, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=632.74, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=633.75, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=634.77, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=635.78, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=636.8, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=637.81, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=638.82, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=639.84, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=640.85, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=641.86, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=642.88, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=643.89, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=644.91, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=645.92, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=646.94, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=647.95, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=648.96, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=649.98, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=650.99, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=652.01, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=653.02, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=654.03, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=655.05, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=656.06, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=657.07, F=0.58/
&RAMP ID='WOOD_WALL_RAMP_Q', T=658.09, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=659.1, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=660.12, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=661.13, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=662.14, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=663.16, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=664.17, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=665.19, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=666.2, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=667.21, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=668.23, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=669.24, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=670.26, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=671.27, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=672.28, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=673.3, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=674.31, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=675.33, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=676.34, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=677.42, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=678.37, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=679.38, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=680.4, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=681.41, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=682.43, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=683.62, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=684.45, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=686.29, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=686.66, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=687.49, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=688.51, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=689.52, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=690.54, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=691.55, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=692.56, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=693.58, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=694.59, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=695.61, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=696.62, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=697.64, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=698.65, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=699.66, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=700.68, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=701.69, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=702.71, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=703.72, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=704.73, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=705.75, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=706.76, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=707.77, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=708.79, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=709.8, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=710.82, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=711.83, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=712.85, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=713.86, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=714.87, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=715.89, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=716.9, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=717.92, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=718.93, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=719.94, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=720.96, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=721.97, F=0.59/
&RAMP ID='WOOD_WALL_RAMP_Q', T=722.99, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=724.0, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=725.01, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=726.03, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=727.04, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=728.05, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=729.07, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=730.08, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=731.1, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=732.11, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=733.13, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=734.14, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=735.15, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=736.17, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=737.18, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=738.2, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=739.21, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=740.22, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=741.24, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=742.25, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=743.27, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=744.28, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=745.29, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=746.31, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=747.32, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=748.34, F=0.58/
&RAMP ID='WOOD_WALL_RAMP_Q', T=749.35, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=750.36, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=751.38, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=752.39, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=753.41, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=754.42, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=755.43, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=756.45, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=757.46, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=758.48, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=759.49, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=760.5, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=761.52, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=762.53, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=763.54, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=764.56, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=765.57, F=0.58/
&RAMP ID='WOOD_WALL_RAMP_Q', T=766.59, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=767.6, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=768.62, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=769.63, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=770.64, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=771.66, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=772.67, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=773.68, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=774.7, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=775.71, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=776.73, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=777.74, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=778.75, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=779.77, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=780.78, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=781.8, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=782.81, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=783.82, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=784.84, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=785.85, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=787.51, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=787.94, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=788.89, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=789.91, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=790.92, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=791.94, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=792.95, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=793.96, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=794.98, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=795.99, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=797.01, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=798.02, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=799.03, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=800.05, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=801.06, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=802.08, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=803.09, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=804.1, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=805.12, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=806.13, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=807.15, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=808.16, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=809.17, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=810.19, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=811.2, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=812.22, F=0.59/
&RAMP ID='WOOD_WALL_RAMP_Q', T=813.23, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=814.24, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=815.26, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=816.27, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=817.29, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=818.3, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=819.31, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=820.33, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=821.34, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=822.36, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=823.37, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=824.38, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=825.4, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=826.41, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=827.43, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=828.44, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=829.45, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=830.47, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=831.48, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=832.5, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=833.51, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=834.52, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=835.54, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=836.55, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=837.57, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=838.58, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=839.59, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=840.61, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=841.62, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=842.64, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=843.65, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=844.67, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=845.68, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=846.69, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=847.71, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=848.72, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=849.73, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=850.75, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=851.76, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=852.78, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=853.79, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=854.8, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=855.82, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=856.83, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=857.85, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=858.86, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=859.87, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=860.89, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=861.9, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=862.92, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=863.93, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=864.94, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=865.96, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=866.97, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=867.99, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=869.0, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=870.01, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=871.03, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=872.04, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=873.06, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=874.07, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=875.08, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=876.1, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=877.11, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=878.19, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=879.32, F=0.59/
&RAMP ID='WOOD_WALL_RAMP_Q', T=880.15, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=881.17, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=882.18, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=883.2, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=884.21, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=885.22, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=886.24, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=887.25, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=888.83, F=0.61/
&RAMP ID='WOOD_WALL_RAMP_Q', T=889.34, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=890.3, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=891.31, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=892.32, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=893.34, F=0.59/
&RAMP ID='WOOD_WALL_RAMP_Q', T=894.35, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=895.36, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=896.38, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=897.39, F=0.61/
&RAMP ID='WOOD_WALL_RAMP_Q', T=898.41, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=899.42, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=900.43, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=901.45, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=902.46, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=903.48, F=0.58/
&RAMP ID='WOOD_WALL_RAMP_Q', T=904.49, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=905.5, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=906.52, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=907.53, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=908.55, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=909.56, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=910.57, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=911.59, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=912.6, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=913.62, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=914.63, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=915.64, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=916.66, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=917.67, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=918.69, F=0.58/
&RAMP ID='WOOD_WALL_RAMP_Q', T=919.7, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=920.71, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=921.73, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=922.74, F=0.61/
&RAMP ID='WOOD_WALL_RAMP_Q', T=923.76, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=924.77, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=925.78, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=926.8, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=927.81, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=928.83, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=929.84, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=930.85, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=931.87, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=932.88, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=933.9, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=934.91, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=935.92, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=936.94, F=0.58/
&RAMP ID='WOOD_WALL_RAMP_Q', T=937.95, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=938.97, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=939.98, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=941.0, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=942.01, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=943.02, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=944.04, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=945.05, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=946.07, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=947.08, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=948.09, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=949.11, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=950.12, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=951.14, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=952.15, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=953.16, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=954.18, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=955.19, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=956.2, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=957.22, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=958.23, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=959.25, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=960.26, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=961.28, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=962.29, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=963.3, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=964.76, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=965.33, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=966.35, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=967.36, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=968.37, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=969.39, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=970.4, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=971.42, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=972.43, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=973.44, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=974.46, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=975.47, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=976.49, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=977.5, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=978.51, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=979.53, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=980.54, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=981.56, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=982.57, F=0.58/
&RAMP ID='WOOD_WALL_RAMP_Q', T=983.58, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=984.6, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=985.61, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=986.63, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=987.64, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=988.66, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=990.63, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=990.99, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=991.7, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=992.71, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=993.73, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=994.74, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=995.75, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=996.77, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=997.78, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=998.79, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=999.81, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1000.82, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1001.84, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1002.85, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1003.86, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1004.88, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1005.89, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1006.91, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1007.92, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1008.93, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1009.95, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1010.96, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1011.98, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1012.99, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1014.01, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1015.02, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1016.03, F=0.58/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1017.05, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1018.06, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1019.07, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1020.09, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1021.1, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1022.12, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1023.13, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1024.14, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1025.16, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1026.17, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1027.19, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1028.2, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1029.22, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1030.23, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1031.24, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1032.26, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1033.27, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1034.29, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1035.3, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1036.31, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1037.33, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1038.34, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1039.36, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1040.37, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1041.38, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1042.4, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1043.41, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1044.43, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1045.44, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1046.45, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1047.47, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1048.48, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1049.5, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1050.51, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1051.52, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1052.54, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1053.55, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1054.57, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1055.58, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1056.59, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1057.61, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1058.62, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1059.64, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1060.65, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1061.66, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1062.68, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1063.69, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1064.71, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1065.72, F=0.55/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1066.73, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1067.75, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1068.76, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1069.78, F=0.6/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1070.79, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1071.8, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1072.85, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1073.83, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1074.85, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1075.86, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1076.87, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1077.89, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1078.9, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1079.92, F=0.54/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1080.93, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1081.94, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1082.96, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1083.97, F=0.56/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1084.99, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1086.0, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1087.01, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1088.03, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1089.04, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1090.06, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1091.89, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1092.24, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1093.1, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1094.11, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1095.13, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1096.14, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1097.15, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1098.17, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1099.18, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1100.2, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1101.21, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1102.23, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1103.24, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1104.25, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1105.27, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1106.28, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1107.3, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1108.31, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1109.32, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1110.34, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1111.35, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1112.36, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1113.38, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1114.39, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1115.41, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1116.42, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1117.44, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1118.45, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1119.46, F=0.58/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1120.48, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1121.49, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1122.51, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1123.52, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1124.53, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1125.55, F=0.57/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1126.56, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1127.58, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1128.59, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1129.6, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1130.62, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1131.63, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1132.65, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1133.66, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1134.67, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1135.69, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1136.7, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1137.72, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1138.73, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1139.75, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1140.76, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1141.77, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1142.79, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1143.8, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1144.81, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1145.83, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1146.84, F=0.53/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1147.86, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1148.87, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1149.88, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1150.9, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1151.91, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1152.93, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1153.94, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1154.95, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1155.97, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1156.98, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1158.0, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1159.01, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1160.03, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1161.04, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1162.05, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1163.07, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1164.08, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1165.1, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1166.11, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1167.12, F=0.51/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1168.14, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1169.15, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1170.17, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1171.18, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1172.19, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1173.21, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1174.22, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1175.24, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1176.25, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1177.26, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1178.28, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1179.29, F=0.52/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1180.31, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1181.32, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1182.33, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1183.35, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1184.36, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1185.38, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1186.39, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1187.4, F=0.49/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1188.42, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1189.43, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1190.45, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1191.46, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1193.67, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1194.5, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1195.51, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1196.53, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1197.54, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1198.56, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1199.57, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1200.58, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1201.6, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1202.61, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1203.63, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1204.64, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1205.66, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1206.67, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1207.68, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1208.7, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1209.71, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1210.73, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1211.74, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1212.75, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1213.77, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1214.78, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1215.79, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1216.81, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1217.82, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1218.84, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1219.85, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1220.87, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1221.88, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1222.89, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1223.91, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1224.92, F=0.48/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1225.94, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1226.95, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1227.96, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1228.98, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1229.99, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1231.0, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1232.02, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1233.03, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1234.05, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1235.06, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1236.07, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1237.09, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1238.1, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1239.12, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1240.13, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1241.15, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1242.16, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1243.17, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1244.19, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1245.2, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1246.22, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1247.23, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1248.24, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1249.26, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1250.27, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1251.29, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1252.3, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1253.31, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1254.33, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1255.34, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1256.36, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1257.37, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1258.38, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1259.4, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1260.41, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1261.43, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1262.44, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1263.45, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1264.47, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1265.48, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1266.5, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1267.51, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1268.52, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1269.54, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1270.55, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1271.57, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1272.58, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1273.6, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1274.61, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1275.62, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1276.64, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1277.65, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1278.67, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1279.68, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1280.69, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1281.71, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1282.72, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1283.74, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1284.75, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1285.76, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1286.78, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1287.79, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1288.8, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1289.82, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1290.83, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1291.85, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1292.86, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1293.88, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1296.19, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1296.92, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1297.93, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1298.95, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1299.96, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1300.97, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1301.99, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1303.0, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1304.02, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1305.03, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1306.04, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1307.06, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1308.07, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1309.09, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1310.1, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1311.11, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1312.13, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1313.14, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1314.16, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1315.17, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1316.18, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1317.2, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1318.21, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1319.23, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1320.24, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1321.25, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1322.27, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1323.28, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1324.3, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1325.31, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1326.32, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1327.34, F=0.46/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1328.35, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1329.37, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1330.38, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1331.39, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1332.41, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1333.42, F=0.5/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1334.44, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1335.45, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1336.46, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1337.48, F=0.45/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1338.49, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1339.51, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1340.52, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1341.53, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1342.55, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1343.56, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1344.58, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1345.59, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1346.61, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1347.62, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1348.63, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1349.65, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1350.66, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1351.67, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1352.69, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1353.7, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1354.72, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1355.73, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1356.74, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1357.76, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1358.77, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1359.79, F=0.47/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1360.8, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1361.82, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1362.83, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1363.84, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1364.86, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1365.87, F=0.42/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1366.88, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1367.9, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1368.91, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1369.93, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1370.94, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1371.95, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1372.97, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1373.98, F=0.41/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1375.0, F=0.44/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1376.01, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1377.02, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1378.04, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1379.05, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1380.07, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1381.08, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1382.1, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1383.11, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1384.12, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1385.14, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1386.15, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1387.16, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1388.18, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1389.19, F=0.36/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1390.21, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1391.22, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1392.23, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1393.25, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1394.26, F=0.29/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1395.28, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1396.29, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1398.13, F=0.43/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1398.47, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1399.33, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1400.35, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1401.36, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1402.38, F=0.29/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1403.39, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1404.4, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1405.42, F=0.4/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1406.43, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1407.44, F=0.38/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1408.46, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1409.47, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1410.49, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1411.5, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1412.52, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1413.53, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1414.54, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1415.56, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1416.57, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1417.59, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1418.6, F=0.39/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1419.61, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1420.63, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1421.64, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1422.66, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1423.67, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1424.68, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1425.7, F=0.31/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1426.71, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1427.73, F=0.27/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1428.74, F=0.26/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1429.75, F=0.27/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1430.77, F=0.37/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1431.78, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1432.8, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1433.81, F=0.27/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1434.82, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1435.84, F=0.27/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1436.85, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1437.87, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1438.88, F=0.34/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1439.89, F=0.26/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1440.91, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1441.92, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1442.94, F=0.33/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1443.95, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1444.96, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1445.98, F=0.25/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1446.99, F=0.29/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1448.01, F=0.26/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1449.02, F=0.35/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1450.04, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1451.05, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1452.06, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1453.08, F=0.32/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1454.1, F=0.27/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1455.11, F=0.25/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1456.12, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1457.13, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1458.15, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1459.16, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1460.18, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1461.19, F=0.27/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1462.2, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1463.22, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1464.23, F=0.23/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1465.25, F=0.27/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1466.26, F=0.27/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1467.27, F=0.23/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1468.29, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1469.3, F=0.21/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1470.32, F=0.25/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1471.49, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1472.34, F=0.25/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1473.36, F=0.23/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1474.37, F=0.25/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1475.38, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1476.4, F=0.3/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1477.41, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1478.43, F=0.25/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1479.44, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1480.45, F=0.23/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1481.47, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1482.48, F=0.27/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1483.5, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1484.51, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1485.53, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1486.54, F=0.27/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1487.55, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1488.57, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1489.58, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1490.6, F=0.26/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1491.61, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1492.62, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1493.64, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1494.65, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1495.67, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1496.68, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1497.69, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1499.57, F=0.27/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1499.93, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1500.74, F=0.26/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1501.75, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1502.76, F=0.26/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1503.78, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1504.79, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1505.81, F=0.28/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1506.82, F=0.26/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1507.83, F=0.25/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1508.85, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1509.86, F=0.23/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1510.88, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1511.89, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1512.9, F=0.21/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1513.92, F=0.21/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1514.93, F=0.21/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1515.95, F=0.25/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1516.96, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1517.97, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1518.99, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1520.0, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1521.02, F=0.21/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1522.03, F=0.27/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1523.04, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1524.06, F=0.26/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1525.07, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1526.09, F=0.23/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1527.1, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1528.11, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1529.13, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1530.14, F=0.23/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1531.16, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1532.17, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1533.18, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1534.2, F=0.24/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1535.21, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1536.23, F=0.21/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1537.24, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1538.25, F=0.21/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1539.27, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1540.28, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1541.3, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1542.31, F=0.21/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1543.32, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1544.34, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1545.35, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1546.37, F=0.23/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1547.38, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1548.39, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1549.41, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1550.42, F=0.23/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1551.44, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1552.45, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1553.47, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1554.48, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1555.49, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1556.51, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1557.52, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1558.54, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1559.55, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1560.56, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1561.58, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1562.59, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1563.6, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1564.62, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1565.63, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1566.65, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1567.66, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1568.67, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1569.69, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1570.7, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1571.72, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1572.73, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1573.75, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1574.76, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1575.77, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1576.79, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1577.8, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1578.82, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1579.83, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1580.87, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1581.86, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1582.87, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1583.88, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1584.9, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1585.91, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1586.93, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1587.94, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1588.96, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1589.97, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1590.98, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1592.0, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1593.01, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1594.03, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1595.04, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1596.05, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1597.07, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1598.08, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1599.1, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1601.44, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1602.14, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1603.15, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1604.17, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1605.18, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1606.19, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1607.21, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1608.22, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1609.24, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1610.25, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1611.27, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1612.28, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1613.29, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1614.31, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1615.32, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1616.33, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1617.35, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1618.36, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1619.38, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1620.39, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1621.55, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1622.42, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1623.43, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1624.45, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1625.46, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1626.48, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1627.49, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1628.5, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1629.52, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1630.53, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1631.55, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1632.56, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1633.57, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1634.59, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1635.6, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1636.61, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1637.63, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1638.64, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1639.66, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1640.67, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1641.69, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1642.7, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1643.71, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1644.73, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1645.74, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1646.76, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1647.77, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1648.78, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1649.8, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1650.81, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1651.83, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1652.84, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1653.85, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1654.87, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1655.88, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1656.9, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1657.91, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1658.92, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1659.94, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1660.95, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1661.97, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1662.98, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1663.99, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1665.01, F=0.22/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1666.02, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1667.04, F=0.21/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1668.05, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1669.06, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1670.08, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1671.09, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1672.11, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1673.12, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1674.13, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1675.15, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1676.16, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1677.18, F=0.23/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1678.19, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1679.2, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1680.22, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1681.23, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1682.25, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1683.26, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1684.27, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1685.29, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1686.3, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1687.32, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1688.33, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1689.34, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1690.36, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1691.37, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1692.39, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1693.4, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1694.41, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1695.43, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1696.44, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1697.46, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1698.47, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1699.48, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1700.5, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1701.51, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1703.93, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1704.55, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1705.57, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1706.58, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1707.6, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1708.61, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1709.62, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1710.64, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1711.65, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1712.67, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1713.68, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1714.69, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1715.71, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1716.72, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1717.74, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1718.75, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1719.77, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1720.78, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1721.79, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1722.81, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1723.82, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1724.83, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1725.85, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1726.86, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1727.88, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1728.89, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1729.91, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1730.92, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1731.93, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1732.95, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1733.96, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1734.98, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1735.99, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1737.0, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1738.02, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1739.87, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1740.23, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1741.06, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1742.07, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1743.09, F=0.21/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1744.1, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1745.12, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1746.13, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1747.14, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1748.16, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1749.17, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1750.19, F=0.21/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1751.2, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1752.21, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1753.23, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1754.24, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1755.26, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1756.27, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1757.28, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1758.3, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1759.31, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1760.33, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1761.34, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1762.36, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1763.37, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1764.38, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1765.4, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1766.41, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1767.42, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1768.44, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1769.45, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1770.47, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1771.48, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1772.5, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1773.51, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1774.52, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1775.54, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1776.55, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1777.56, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1778.58, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1779.59, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1780.61, F=0.19/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1781.62, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1782.64, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1783.65, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1784.66, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1785.68, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1786.69, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1787.7, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1788.72, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1789.73, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1790.75, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1791.76, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1792.77, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1793.79, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1794.8, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1795.82, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1796.83, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1797.85, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1798.86, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1799.88, F=0.2/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1800.89, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1801.9, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1802.92, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1803.93, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1806.18, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1806.97, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1807.98, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1809.0, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1810.01, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1811.03, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1812.04, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1813.05, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1814.07, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1815.08, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1816.1, F=0.18/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1817.11, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1818.13, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1819.14, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1820.15, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1821.17, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1822.18, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1823.2, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1824.21, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1825.22, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1826.24, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1827.25, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1828.26, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1829.28, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1830.29, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1831.31, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1832.32, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1833.34, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1834.35, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1835.36, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1836.38, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1837.39, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1838.4, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1839.42, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1840.43, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1841.45, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1842.46, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1843.47, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1844.49, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1845.5, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1846.52, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1847.53, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1848.55, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1849.56, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1850.57, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1851.59, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1852.6, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1853.62, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1854.63, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1855.64, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1856.09, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1857.67, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1858.68, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1859.7, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1860.71, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1861.73, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1862.74, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1863.76, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1864.77, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1865.78, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1866.8, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1867.81, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1868.83, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1869.84, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1870.85, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1871.87, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1872.88, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1873.9, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1874.91, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1875.92, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1876.94, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1877.95, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1878.97, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1879.98, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1880.99, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1882.01, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1883.02, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1884.04, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1885.05, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1886.06, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1887.08, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1888.09, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1889.11, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1890.12, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1891.14, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1892.15, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1893.16, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1894.18, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1895.19, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1896.21, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1897.22, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1898.23, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1899.25, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1900.26, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1901.27, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1902.29, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1903.3, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1904.32, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1905.33, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1906.35, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1908.44, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1909.39, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1910.4, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1911.42, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1912.43, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1913.44, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1914.46, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1915.47, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1916.49, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1917.5, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1918.51, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1919.53, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1920.54, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1921.56, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1922.57, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1923.58, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1924.6, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1925.61, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1926.63, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1927.64, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1928.65, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1929.67, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1930.68, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1931.69, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1932.71, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1933.83, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1934.74, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1935.75, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1936.77, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1937.78, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1938.79, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1939.81, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1940.82, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1941.84, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1942.85, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1943.86, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1944.88, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1945.89, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1946.9, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1947.92, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1948.93, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1949.95, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1950.96, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1951.97, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1952.99, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1954.0, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1955.02, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1956.03, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1957.04, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1958.06, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1959.07, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1960.09, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1961.1, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1962.11, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1963.13, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1964.14, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1965.15, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1966.17, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1967.18, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1968.2, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1969.21, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1970.22, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1971.24, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1972.25, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1973.27, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1974.28, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1975.29, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1976.31, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1977.32, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1978.34, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1979.35, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1980.36, F=0.17/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1981.38, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1982.39, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1983.4, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1984.42, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1985.43, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1986.45, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1987.46, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1988.47, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1989.49, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1990.5, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1991.52, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1992.53, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1993.55, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1994.56, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1995.57, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1996.59, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1997.6, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1998.61, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=1999.63, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2000.64, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2001.66, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2002.67, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2003.68, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2004.7, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2005.71, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2006.73, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2007.74, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2008.75, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2010.66, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2011.02, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2011.8, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2012.81, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2013.82, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2014.84, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2015.85, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2016.86, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2017.88, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2018.89, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2019.91, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2020.92, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2021.93, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2022.95, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2023.96, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2024.98, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2025.99, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2027.0, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2028.02, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2029.03, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2030.05, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2031.06, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2032.07, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2033.09, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2034.1, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2035.11, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2036.13, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2037.14, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2038.16, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2039.17, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2040.18, F=0.15/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2041.2, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2042.21, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2043.23, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2044.24, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2045.26, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2046.27, F=0.16/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2047.28, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2048.3, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2049.31, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2050.32, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2051.34, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2052.35, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2053.37, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2054.38, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2055.39, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2056.41, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2057.42, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2058.43, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2059.45, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2060.46, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2061.48, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2062.49, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2063.51, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2064.52, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2065.53, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2066.55, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2067.56, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2068.58, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2069.59, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2070.6, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2071.62, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2072.63, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2073.64, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2074.66, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2075.67, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2076.69, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2077.7, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2078.72, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2079.73, F=0.14/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2080.74, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2081.76, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2082.77, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2083.78, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2084.8, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2085.81, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2086.83, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2087.84, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2088.85, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2089.87, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2090.88, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2091.9, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2092.91, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2093.92, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2094.94, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2095.95, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2096.97, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2097.98, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2098.99, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2100.01, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2101.02, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2102.03, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2103.05, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2104.06, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2105.08, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2106.09, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2107.1, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2108.12, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2109.13, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2110.15, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2112.09, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2112.43, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2113.19, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2114.2, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2115.22, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2116.23, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2117.24, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2118.26, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2119.27, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2120.29, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2121.3, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2122.31, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2123.33, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2124.34, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2125.35, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2126.37, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2127.38, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2128.4, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2129.41, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2130.43, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2131.44, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2132.45, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2133.47, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2134.48, F=0.05/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2135.49, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2136.51, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2137.52, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2138.54, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2139.55, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2140.56, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2141.58, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2142.59, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2143.61, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2144.62, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2145.63, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2146.65, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2147.66, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2148.68, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2149.69, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2150.7, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2151.72, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2152.73, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2153.75, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2154.76, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2155.77, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2156.79, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2157.8, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2158.81, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2159.83, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2160.84, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2161.86, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2162.87, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2163.88, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2164.9, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2165.91, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2166.93, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2167.94, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2168.95, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2169.97, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2170.98, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2172.0, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2173.01, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2174.02, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2175.04, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2176.05, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2177.06, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2178.08, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2179.09, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2180.11, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2181.12, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2182.14, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2183.15, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2184.16, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2185.18, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2186.19, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2187.2, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2188.22, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2189.23, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2190.25, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2191.26, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2192.27, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2193.29, F=0.12/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2194.3, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2195.32, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2196.33, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2197.34, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2198.36, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2199.37, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2200.52, F=0.13/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2201.4, F=0.11/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2202.41, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2203.43, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2204.44, F=0.08/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2205.46, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2206.47, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2207.48, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2208.5, F=0.1/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2209.51, F=0.07/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2210.53, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2211.54, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2279.5, F=0.06/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2280.49, F=0.09/
&RAMP ID='WOOD_WALL_RAMP_Q', T=2281.5, F=0.09/
&SURF ID='CARDBOARD_1.5mm',
      RGB=140,88,41,
      HRRPUA=274.27,
      RAMP_Q='CARDBOARD_1.5mm_RAMP_Q',
      IGNITION_TEMPERATURE=255.0,
      BURN_AWAY=.TRUE.,
      BACKING='VOID',
      MATL_ID(1,1)='CORRUGATEDCARDBOARD_MATL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.05,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=0.5, F=0.11/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=1.01, F=0.27/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=2.03, F=0.56/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=3.04, F=0.54/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=4.05, F=0.74/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=5.07, F=0.72/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=6.08, F=0.96/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=7.1, F=0.89/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=8.11, F=0.94/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=9.12, F=0.85/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=10.14, F=1.0/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=11.15, F=0.86/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=12.16, F=0.89/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=13.18, F=0.82/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=14.19, F=0.95/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=15.21, F=0.77/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=16.22, F=0.85/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=17.24, F=0.81/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=18.25, F=0.82/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=19.26, F=0.59/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=20.28, F=0.59/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=21.29, F=0.61/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=22.31, F=0.58/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=23.32, F=0.6/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=24.33, F=0.53/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=25.35, F=0.52/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=26.36, F=0.46/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=27.38, F=0.45/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=28.39, F=0.38/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=29.4, F=0.37/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=30.42, F=0.34/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=31.43, F=0.44/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=32.85, F=0.38/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=33.46, F=0.4/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=34.47, F=0.35/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=35.49, F=0.32/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=36.5, F=0.32/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=37.52, F=0.39/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=38.53, F=0.37/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=39.54, F=0.43/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=40.56, F=0.34/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=41.57, F=0.36/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=42.59, F=0.29/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=43.6, F=0.42/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=44.61, F=0.35/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=45.63, F=0.4/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=46.64, F=0.32/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=47.66, F=0.41/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=48.67, F=0.26/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=49.68, F=0.31/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=50.7, F=0.22/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=51.71, F=0.19/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=52.73, F=0.08/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=53.74, F=0.11/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=54.75, F=0.06/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=55.77, F=0.04/
&RAMP ID='CARDBOARD_1.5mm_RAMP_Q', T=56.78, F=0.0/
&SURF ID='STEEL_0.5mm',
      COLOR='GRAY 55',
      MATL_ID(1,1)='STEEL_MATL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=2.5E-4,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='Ignitor',
      COLOR='RED',
      HRRPUA=1314.0,
      RAMP_Q='Ignitor_RAMP_Q'/
&RAMP ID='Ignitor_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='Ignitor_RAMP_Q', T=10.0, F=0.028111/
&RAMP ID='Ignitor_RAMP_Q', T=20.0, F=0.112444/
&RAMP ID='Ignitor_RAMP_Q', T=30.0, F=0.253/
&RAMP ID='Ignitor_RAMP_Q', T=40.0, F=0.449778/
&RAMP ID='Ignitor_RAMP_Q', T=50.0, F=0.702778/
&RAMP ID='Ignitor_RAMP_Q', T=60.0, F=1.0/
&RAMP ID='Ignitor_RAMP_Q', T=100.0, F=1.0/
&RAMP ID='Ignitor_RAMP_Q', T=1000.0, F=1.0/
&RAMP ID='Ignitor_RAMP_Q', T=1.0E4, F=1.0/
&SURF ID='Ignitor23',
      COLOR='RED',
      HRRPUA=1314.0,
      RAMP_Q='Ignitor23_RAMP_Q'/
&RAMP ID='Ignitor23_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='Ignitor23_RAMP_Q', T=10.0, F=0.028111/
&RAMP ID='Ignitor23_RAMP_Q', T=20.0, F=0.112444/
&RAMP ID='Ignitor23_RAMP_Q', T=30.0, F=0.253/
&RAMP ID='Ignitor23_RAMP_Q', T=40.0, F=0.449778/
&RAMP ID='Ignitor23_RAMP_Q', T=50.0, F=0.702778/
&RAMP ID='Ignitor23_RAMP_Q', T=60.0, F=1.0/
&RAMP ID='Ignitor23_RAMP_Q', T=100.0, F=1.0/
&RAMP ID='Ignitor23_RAMP_Q', T=1000.0, F=1.0/
&RAMP ID='Ignitor23_RAMP_Q', T=1.0E4, F=1.0/

&OBST ID='W1', XB=1.0,1.1,2.0,5.0,0.0,2.3, BULK_DENSITY=64.32, SURF_ID='WOOD_WALL'/ 
&OBST ID='W2', XB=1.0,4.0,5.1,5.2,0.0,2.3, BULK_DENSITY=64.32, SURF_ID='WOOD_WALL'/ 
&OBST ID='W3', XB=4.1,4.2,2.2,5.2,0.0,2.3, BULK_DENSITY=64.32, SURF_ID='WOOD_WALL'/ 
&OBST ID='W4', XB=1.2,4.2,2.0,2.1,0.0,2.3, BULK_DENSITY=64.32, SURF_ID='WOOD_WALL'/ 
&OBST ID='C1', XB=1.1,1.2,2.2,5.0,0.0,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='C2', XB=1.2,4.0,5.0,5.1,0.0,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='C3', XB=4.0,4.1,2.2,5.0,0.0,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='C4', XB=1.2,4.0,2.1,2.2,0.0,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='Roof', XB=1.0,4.2,2.0,5.2,2.3,2.4, SURF_ID='STEEL_0.5mm'/ 
&OBST ID='W1', XB=5.1,5.2,2.0,5.0,0.0,2.3, BULK_DENSITY=64.32, SURF_ID='WOOD_WALL'/ 
&OBST ID='W2', XB=5.1,8.1,5.1,5.2,0.0,2.3, BULK_DENSITY=64.32, SURF_ID='WOOD_WALL'/ 
&OBST ID='W3', XB=8.2,8.3,2.2,5.2,0.0,2.3, BULK_DENSITY=64.32, SURF_ID='WOOD_WALL'/ 
&OBST ID='W4', XB=5.3,8.3,2.0,2.1,0.0,2.3, BULK_DENSITY=64.32, SURF_ID='WOOD_WALL'/ 
&OBST ID='S2C1', XB=5.2,5.3,2.2,3.9,0.0,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='S2C1', XB=5.2,5.3,4.9,5.0,0.0,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='S2C1', XB=5.2,5.3,3.9,4.9,2.2,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='S2C1', XB=5.2,5.3,3.9,4.9,0.0,1.2, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='C2', XB=5.3,8.1,5.0,5.1,0.0,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='C3', XB=8.1,8.2,2.2,5.0,0.0,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='C4', XB=5.3,8.1,2.1,2.2,0.0,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='Roof', XB=5.1,8.3,2.0,5.2,2.3,2.4, SURF_ID='STEEL_0.5mm'/ 
&OBST ID='Roof', XB=9.2,12.4,2.0,5.2,2.3,2.4, SURF_ID='STEEL_0.5mm'/ 
&OBST ID='C4', XB=9.4,12.2,2.1,2.2,0.0,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='C3', XB=12.2,12.3,2.2,5.0,0.0,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='C2', XB=9.4,12.2,5.0,5.1,0.0,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='C1', XB=9.3,9.4,2.2,5.0,0.0,2.3, BULK_DENSITY=2.7, SURF_ID='CARDBOARD_1.5mm'/ 
&OBST ID='W4', XB=9.4,12.4,2.0,2.1,0.0,2.3, BULK_DENSITY=64.32, SURF_ID='WOOD_WALL'/ 
&OBST ID='W3', XB=12.3,12.4,2.2,5.2,0.0,2.3, BULK_DENSITY=64.32, SURF_ID='WOOD_WALL'/ 
&OBST ID='W2', XB=9.2,12.2,5.1,5.2,0.0,2.3, BULK_DENSITY=64.32, SURF_ID='WOOD_WALL'/ 
&OBST ID='W1', XB=9.2,9.3,2.0,5.0,0.0,2.3, BULK_DENSITY=64.32, SURF_ID='WOOD_WALL'/ 

&HOLE ID='Window', XB=3.9,4.3,4.1,4.7,1.4,2.0/ 
&HOLE ID='Door', XB=1.69,2.5,1.9,2.3,-0.01,2.0/ 
&HOLE ID='Door', XB=5.8,6.6,1.9,2.3,-0.01,2.0/ 
&HOLE ID='Window12', XB=5.0,5.4,4.1,4.7,1.4,2.0/ 
&HOLE ID='Window23', XB=8.0,8.4,4.1,4.7,1.4,2.0/ 
&HOLE ID='Door', XB=9.9,10.7,1.9,2.3,-0.01,2.0/ 

&VENT ID='Mesh Vent: MESH [XMAX]', SURF_ID='OPEN', XB=12.5,12.5,0.9,5.5,0.0,3.0/ 
&VENT ID='Mesh Vent: MESH [XMIN]', SURF_ID='OPEN', XB=0.5,0.5,0.9,5.5,0.0,3.0/ 
&VENT ID='Mesh Vent: MESH [YMAX]', SURF_ID='OPEN', XB=0.5,12.5,5.5,5.5,0.0,3.0/ 
&VENT ID='Mesh Vent: MESH [YMIN]', SURF_ID='OPEN', XB=0.5,12.5,0.9,0.9,0.0,3.0/ 
&VENT ID='Mesh Vent: MESH [ZMAX]', SURF_ID='OPEN', XB=0.5,12.5,0.9,5.5,3.0,3.0/ 
&VENT ID='Shack1Burner', SURF_ID='Ignitor', XB=1.2,4.0,2.2,5.0,0.0,0.0/ 
&VENT ID='Shack2Burner', SURF_ID='Ignitor23', XB=5.3,8.1,2.2,5.0,0.0,0.0, CTRL_ID='S2Control'/ 
&VENT ID='Shack3Burner', SURF_ID='Ignitor23', XB=9.4,12.2,2.2,5.0,0.0,0.0, CTRL_ID='S3Control'/ 


&TAIL /
